{"chunk_id": "ibc-2024-2701.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2701.1", "title": "Scope", "category": "electrical", "jurisdictions": ["*"], "text": "Scope. The provisions of this chapter and NFPA 70 shall govern the design, construction, erection and installation of the electrical components, appliances, equipment and systems used in buildings and structures covered by this code. The International Fire Code, the International Property Maintenance Code and NFPA 70 shall govern the use and maintenance of electrical components, appliances, equipment and systems. The International Existing Building Code and NFPA 70 shall govern the alteration, repair, relocation, replacement and addition of electrical components, appliances, or equipment and systems.\n\nCross-references: NFPA 70; International Fire Code; International Property Maintenance Code; International Existing Building Code.", "tags": ["chapter-27", "electrical", "scope", "nfpa-70", "ifc", "ipmc", "iebc"]}
{"chunk_id": "ibc-2024-2702.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1", "title": "General — Emergency and Standby Power Systems", "category": "electrical", "jurisdictions": ["*"], "text": "General. Emergency power systems and standby power systems shall comply with Sections 2702.1.1 through 2702.1.8.\n\nCross-references: Sections 2702.1.1 through 2702.1.8.", "tags": ["chapter-27", "electrical", "emergency-power", "standby-power"]}
{"chunk_id": "ibc-2024-2702.1.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.1", "title": "Stationary generators", "category": "electrical", "jurisdictions": ["*"], "text": "Stationary generators. Stationary emergency and standby power generators required by this code shall be listed in accordance with UL 2200.\n\nCross-references: UL 2200.", "tags": ["chapter-27", "electrical", "generators", "ul-2200", "listing"]}
{"chunk_id": "ibc-2024-2702.1.2", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.2", "title": "Fuel-line piping protection", "category": "electrical", "jurisdictions": ["*"], "text": "Fuel-line piping protection. Fuel lines supplying a generator set inside a high-rise building shall be separated from areas of the building other than the room the generator is located in by one of the following methods:\n\n1. A fire-resistant pipe-protection system that has been tested in accordance with UL 1489. The system shall be installed as tested and in accordance with the manufacturer's installation instructions, and shall have a rating of not less than 2 hours.\n2. An assembly that has a fire-resistance rating of not less than 2 hours.\n3. Other approved methods.\n\nException to Condition 1: Where the building is protected throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, the required rating shall be reduced to 1 hour.\nException to Condition 2: Where the building is protected throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, the required fire-resistance rating shall be reduced to 1 hour.\n\nCross-references: UL 1489; Section 903.3.1.1.", "tags": ["chapter-27", "electrical", "fuel-line", "high-rise", "generators", "fire-resistance", "ul-1489", "sprinkler"]}
{"chunk_id": "ibc-2024-2702.1.3", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.3", "title": "Installation", "category": "electrical", "jurisdictions": ["*"], "text": "Installation. Emergency power systems and standby power systems required by this code or the International Fire Code shall be installed in accordance with the International Fire Code, NFPA 70, NFPA 110 and NFPA 111.\n\nCross-references: International Fire Code; NFPA 70; NFPA 110; NFPA 111.", "tags": ["chapter-27", "electrical", "installation", "nfpa-70", "nfpa-110", "nfpa-111", "ifc"]}
{"chunk_id": "ibc-2024-2702.1.4", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.4", "title": "Load transfer", "category": "electrical", "jurisdictions": ["*"], "text": "Load transfer. Emergency power systems shall automatically provide secondary power within 10 seconds after primary power is lost. Standby power systems shall automatically provide secondary power within 60 seconds after primary power is lost.\n\nException: Unless specified otherwise in this code.", "tags": ["chapter-27", "electrical", "load-transfer", "transfer-switch", "10-seconds", "60-seconds"]}
{"chunk_id": "ibc-2024-2702.1.5", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.5", "title": "Load duration", "category": "electrical", "jurisdictions": ["*"], "text": "Load duration. Emergency power systems and standby power systems shall be designed to provide the required power for a minimum duration of 2 hours without being refueled or recharged.\n\nException: Unless specified otherwise in this code.", "tags": ["chapter-27", "electrical", "load-duration", "two-hours", "runtime"]}
{"chunk_id": "ibc-2024-2702.1.6", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.6", "title": "Uninterruptable power source", "category": "electrical", "jurisdictions": ["*"], "text": "Uninterruptable power source. An uninterrupted source of power shall be provided for equipment where required by the manufacturer's instructions, the listing, this code or applicable referenced standards.", "tags": ["chapter-27", "electrical", "ups", "uninterruptible"]}
{"chunk_id": "ibc-2024-2702.1.7", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.7", "title": "Interchangeability", "category": "electrical", "jurisdictions": ["*"], "text": "Interchangeability. Emergency power systems shall be an acceptable alternative for installations that require standby power systems.", "tags": ["chapter-27", "electrical", "interchangeability", "emergency-power", "standby-power"]}
{"chunk_id": "ibc-2024-2702.1.8", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.1.8", "title": "Group I-2 occupancies — essential electrical systems in flood hazard areas", "category": "electrical", "jurisdictions": ["*"], "text": "Group I-2 occupancies. In Group I-2 occupancies located in flood hazard areas established in Section 1612.3, where new essential electrical systems are installed, and where new essential electrical system generators are installed, the systems and generators shall be located and installed in accordance with ASCE 24. Where connections for hookup of temporary generators are provided, the connections shall be located at or above the elevation required in ASCE 24.\n\nCross-references: Section 1612.3; ASCE 24.", "tags": ["chapter-27", "electrical", "group-i-2", "flood-hazard", "essential-electrical", "asce-24"]}
{"chunk_id": "ibc-2024-2702.2", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2", "title": "Where required", "category": "electrical", "jurisdictions": ["*"], "text": "Where required. Emergency and standby power systems shall be provided where required by Sections 2702.2.1 through 2702.2.19.\n\nCross-references: Sections 2702.2.1 through 2702.2.19.", "tags": ["chapter-27", "electrical", "where-required", "emergency-power", "standby-power"]}
{"chunk_id": "ibc-2024-2702.2.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.1", "title": "Ambulatory care facilities", "category": "electrical", "jurisdictions": ["*"], "text": "Ambulatory care facilities. Essential electrical systems for ambulatory care facilities shall comply with Section 422.6.\n\nCross-references: Section 422.6.", "tags": ["chapter-27", "electrical", "ambulatory-care", "essential-electrical"]}
{"chunk_id": "ibc-2024-2702.2.2", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.2", "title": "Elevators and platform lifts", "category": "electrical", "jurisdictions": ["*"], "text": "Elevators and platform lifts. Standby power shall be provided for elevators and platform lifts as required in Sections 1009.4.1, 1009.5, 3003.1, 3007.8 and 3008.8.\n\nCross-references: Section 1009.4.1; Section 1009.5; Section 3003.1; Section 3007.8; Section 3008.8.", "tags": ["chapter-27", "electrical", "elevators", "platform-lifts", "standby-power"]}
{"chunk_id": "ibc-2024-2702.2.3", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.3", "title": "Emergency responder communication coverage systems", "category": "electrical", "jurisdictions": ["*"], "text": "Emergency responder communication coverage systems. Standby power shall be provided for in-building 2-way emergency responder communication coverage systems required in Section 918 and the International Fire Code. The standby power supply shall be capable of operating the in-building 2-way emergency responder communication coverage system at 100-percent system operation capacity for a duration of not less than 12 hours.\n\nCross-references: Section 918; International Fire Code.", "tags": ["chapter-27", "electrical", "emergency-responder", "communication", "ercc", "twelve-hours"]}
{"chunk_id": "ibc-2024-2702.2.4", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.4", "title": "Emergency voice/alarm communication systems", "category": "electrical", "jurisdictions": ["*"], "text": "Emergency voice/alarm communication systems. Standby power shall be provided for emergency voice/alarm communication systems in accordance with NFPA 72.\n\nCross-references: NFPA 72.", "tags": ["chapter-27", "electrical", "evac", "voice-alarm", "nfpa-72"]}
{"chunk_id": "ibc-2024-2702.2.5", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.5", "title": "Exhaust systems", "category": "electrical", "jurisdictions": ["*"], "text": "Exhaust systems. Standby power shall be provided for common exhaust systems for domestic kitchens located in multistory structures as required in Section 505.5 of the International Mechanical Code. Standby power shall be provided for common exhaust systems for clothes dryers located in multistory structures as required in Section 504.11 of the International Mechanical Code and Section 614.11 of the International Fuel Gas Code.\n\nCross-references: Section 505.5 of the International Mechanical Code; Section 504.11 of the International Mechanical Code; Section 614.11 of the International Fuel Gas Code.", "tags": ["chapter-27", "electrical", "exhaust", "kitchen-exhaust", "dryer-exhaust", "imc", "ifgc"]}
{"chunk_id": "ibc-2024-2702.2.6", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.6", "title": "Exit signs", "category": "electrical", "jurisdictions": ["*"], "text": "Exit signs. Emergency power shall be provided for exit signs as required in Section 1013.6.3. The system shall be capable of powering the required load for a duration of not less than 90 minutes.\n\nCross-references: Section 1013.6.3.", "tags": ["chapter-27", "electrical", "exit-signs", "90-minutes", "egress"]}
{"chunk_id": "ibc-2024-2702.2.7", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.7", "title": "Gas detection system", "category": "electrical", "jurisdictions": ["*"], "text": "Gas detection system. Emergency or standby power shall be provided for gas detection systems in accordance with the International Fire Code.\n\nCross-references: International Fire Code.", "tags": ["chapter-27", "electrical", "gas-detection", "ifc"]}
{"chunk_id": "ibc-2024-2702.2.8", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.8", "title": "Group I-2 occupancies — essential electrical systems", "category": "electrical", "jurisdictions": ["*"], "text": "Group I-2 occupancies. Essential electrical systems for Group I-2 occupancies shall be in accordance with Section 407.11.\n\nCross-references: Section 407.11.", "tags": ["chapter-27", "electrical", "group-i-2", "essential-electrical", "hospital"]}
{"chunk_id": "ibc-2024-2702.2.9", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.9", "title": "Group I-3 occupancies — power-operated doors and locks", "category": "electrical", "jurisdictions": ["*"], "text": "Group I-3 occupancies. Emergency power shall be provided for power-operated doors and locks in Group I-3 occupancies as required in Section 408.4.2.\n\nCross-references: Section 408.4.2.", "tags": ["chapter-27", "electrical", "group-i-3", "doors", "locks", "detention"]}
{"chunk_id": "ibc-2024-2702.2.10", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.10", "title": "Hazardous materials", "category": "electrical", "jurisdictions": ["*"], "text": "Hazardous materials. Emergency or standby power shall be provided in occupancies with hazardous materials where required by the International Fire Code.\n\nCross-references: International Fire Code.", "tags": ["chapter-27", "electrical", "hazardous-materials", "ifc"]}
{"chunk_id": "ibc-2024-2702.2.11", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.11", "title": "High-rise buildings", "category": "electrical", "jurisdictions": ["*"], "text": "High-rise buildings. Emergency and standby power shall be provided in high-rise buildings as required in Section 403.4.8.\n\nCross-references: Section 403.4.8.", "tags": ["chapter-27", "electrical", "high-rise", "emergency-power", "standby-power"]}
{"chunk_id": "ibc-2024-2702.2.12", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.12", "title": "Hydrogen fuel gas rooms", "category": "electrical", "jurisdictions": ["*"], "text": "Hydrogen fuel gas rooms. Standby power shall be provided for hydrogen fuel gas rooms as required by the International Fire Code.\n\nCross-references: International Fire Code.", "tags": ["chapter-27", "electrical", "hydrogen", "fuel-gas", "ifc"]}
{"chunk_id": "ibc-2024-2702.2.13", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.13", "title": "Laboratory suites", "category": "electrical", "jurisdictions": ["*"], "text": "Laboratory suites. Standby or emergency power shall be provided in accordance with Section 5004.7 of the International Fire Code where laboratory suites are located above the sixth story above grade plane or located in a story below grade plane.\n\nCross-references: Section 5004.7 of the International Fire Code.", "tags": ["chapter-27", "electrical", "laboratory", "lab-suite", "ifc-5004"]}
{"chunk_id": "ibc-2024-2702.2.14", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.14", "title": "Means of egress illumination", "category": "electrical", "jurisdictions": ["*"], "text": "Means of egress illumination. Emergency power shall be provided for means of egress illumination as required in Section 1008.3. The system shall be capable of powering the required load for a duration of not less than 90 minutes.\n\nCross-references: Section 1008.3.", "tags": ["chapter-27", "electrical", "egress-illumination", "90-minutes", "emergency-lighting"]}
{"chunk_id": "ibc-2024-2702.2.15", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.15", "title": "Membrane structures", "category": "electrical", "jurisdictions": ["*"], "text": "Membrane structures. Standby power shall be provided for auxiliary inflation systems in permanent membrane structures as required in Section 3102.8.2. Standby power shall be provided for a duration of not less than 4 hours. Auxiliary inflation systems in temporary air-supported and air-inflated membrane structures shall be provided in accordance with Section 3103.9.4 of the International Fire Code.\n\nCross-references: Section 3102.8.2; Section 3103.9.4 of the International Fire Code.", "tags": ["chapter-27", "electrical", "membrane-structures", "inflation", "four-hours"]}
{"chunk_id": "ibc-2024-2702.2.16", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.16", "title": "Semiconductor fabrication facilities", "category": "electrical", "jurisdictions": ["*"], "text": "Semiconductor fabrication facilities. Emergency power shall be provided for semiconductor fabrication facilities as required in Section 415.11.11.\n\nCross-references: Section 415.11.11.", "tags": ["chapter-27", "electrical", "semiconductor", "fab", "h-occupancy"]}
{"chunk_id": "ibc-2024-2702.2.17", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.17", "title": "Smoke control systems", "category": "electrical", "jurisdictions": ["*"], "text": "Smoke control systems. Standby power shall be provided for smoke control systems as required in Sections 404.7, 909.11, 909.20.6.2 and 909.21.5.\n\nCross-references: Section 404.7; Section 909.11; Section 909.20.6.2; Section 909.21.5.", "tags": ["chapter-27", "electrical", "smoke-control", "atrium", "standby-power"]}
{"chunk_id": "ibc-2024-2702.2.18", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.18", "title": "Special purpose horizontal sliding, accordion or folding doors", "category": "electrical", "jurisdictions": ["*"], "text": "Special purpose horizontal sliding, accordion or folding doors. Standby power shall be provided for special purpose horizontal sliding, accordion or folding doors as required in Section 1010.3.3. The standby power supply shall have a capacity to operate not fewer than 50 closing cycles of the door.\n\nCross-references: Section 1010.3.3.", "tags": ["chapter-27", "electrical", "sliding-doors", "accordion-doors", "folding-doors", "50-cycles"]}
{"chunk_id": "ibc-2024-2702.2.19", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.2.19", "title": "Underground buildings", "category": "electrical", "jurisdictions": ["*"], "text": "Underground buildings. Emergency and standby power shall be provided in underground buildings as required in Section 405.\n\nCross-references: Section 405.", "tags": ["chapter-27", "electrical", "underground", "emergency-power", "standby-power"]}
{"chunk_id": "ibc-2024-2702.3", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.3", "title": "Critical circuits", "category": "electrical", "jurisdictions": ["*"], "text": "Critical circuits. Required critical circuits shall be protected using one of the following methods:\n\n1. Cables, used for survivability of required critical circuits, that are listed in accordance with UL 2196 and have a fire-resistance rating of not less than 1 hour.\n2. Electrical circuit protective systems having a fire-resistance rating of not less than 1 hour. Electrical circuit protective systems are installed in accordance with their listing requirements.\n3. Construction having a fire-resistance rating of not less than 1 hour.\n\nCross-references: UL 2196.", "tags": ["chapter-27", "electrical", "critical-circuits", "ul-2196", "fire-resistance", "survivability"]}
{"chunk_id": "ibc-2024-2702.4", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2702.4", "title": "Maintenance", "category": "electrical", "jurisdictions": ["*"], "text": "Maintenance. Emergency and standby power systems shall be maintained and tested in accordance with the International Fire Code.\n\nCross-references: International Fire Code.", "tags": ["chapter-27", "electrical", "maintenance", "testing", "ifc"]}
{"chunk_id": "ibc-2024-2703.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2703.1", "title": "Lightning Protection Systems — General", "category": "electrical", "jurisdictions": ["*"], "text": "Lightning Protection Systems — General. Where provided, lightning protection systems shall comply with Sections 2703.2 through 2703.3.\n\nCross-references: Sections 2703.2 through 2703.3.", "tags": ["chapter-27", "electrical", "lightning-protection", "lps"]}
{"chunk_id": "ibc-2024-2703.2", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2703.2", "title": "Lightning Protection — Installation", "category": "electrical", "jurisdictions": ["*"], "text": "Installation. Lightning protection systems shall be installed in accordance with NFPA 780 or UL 96A.\n\nRestriction: UL 96A shall not be utilized for buildings used for the production, handling or storage of ammunition, explosives, flammable liquids, flammable gases or other explosive ingredients including dust.\n\nCross-references: NFPA 780; UL 96A.", "tags": ["chapter-27", "electrical", "lightning-protection", "installation", "nfpa-780", "ul-96a"]}
{"chunk_id": "ibc-2024-2703.2.1", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2703.2.1", "title": "Surge protection", "category": "electrical", "jurisdictions": ["*"], "text": "Surge protection. Where lightning protection systems are installed, surge protective devices shall also be installed in accordance with NFPA 70 and either NFPA 780 or UL 96A, as applicable.\n\nCross-references: NFPA 70; NFPA 780; UL 96A.", "tags": ["chapter-27", "electrical", "surge-protection", "spd", "nfpa-70", "nfpa-780"]}
{"chunk_id": "ibc-2024-2703.3", "code_name": "International Building Code", "code_short": "IBC", "version": "2024", "section": "2703.3", "title": "Interconnection of systems", "category": "electrical", "jurisdictions": ["*"], "text": "Interconnection of systems. All lightning protection systems on a building or structure shall be interconnected in accordance with NFPA 780 or UL 96A, as applicable.\n\nCross-references: NFPA 780; UL 96A.", "tags": ["chapter-27", "electrical", "lightning-protection", "interconnection", "nfpa-780", "ul-96a"]}
